T_amb;alpha;P_h_Sbc;delta_T_sc_DMS;COP_CO2_Sbc;COP_DMS_CO2;COP_star_Sbc
303.15;0.0;8564259.11159892;0.0;1.58836010297212;6.8038036777770845;1.58836010297212
303.15;0.02;8564259.11159892;0.34204286476131074;1.58836010297212;6.8038036777770845;1.6125980273215217
303.15;0.04;8564259.11159892;0.712171729397653;1.58836010297212;6.8038036777770845;1.6366117101872137
303.15;0.06;8564259.11159892;1.1116983737823602;1.58836010297212;6.8038036777770845;1.660404249155433
303.15;0.08;8564259.11159892;1.5416378547885188;1.58836010297212;6.8038036777770845;1.6839786850220768
303.15;0.1;8564259.11159892;2.0027037241286507;1.58836010297212;6.8038036777770845;1.707338003088242
303.15;0.12;8564259.11159892;2.4953117394945252;1.58836010297212;6.8038036777770845;1.730485134420454
303.15;0.14;8564259.11159892;3.01958814436;1.58836010297212;6.8038036777770845;1.7534229570767124
303.15;0.16;8564259.11159892;3.575387113631905;1.58836010297212;6.8038036777770845;1.7761542972994264
303.15;0.18;8564259.11159892;4.162322598383582;1.58836010297212;6.8038036777770845;1.7986819306762774
303.15;0.2;8564259.11159892;4.779814949615229;1.58836010297212;6.8038036777770845;1.8210085832700116
303.15;0.22;8564259.11159892;5.427146952498106;1.58836010297212;6.8038036777770845;1.8431369327181293
303.15;0.24;8564259.11159892;6.103520658924026;1.58836010297212;6.8038036777770845;1.865069609303403
303.15;0.26;8564259.11159892;6.80810662259438;1.58836010297212;6.8038036777770845;1.886809196996118
303.15;0.28;8564259.11159892;7.540079893664199;1.58836010297212;6.635031138147124;1.9053845310886637
303.15;0.3;8564259.11159892;8.298640819277352;1.58836010297212;6.405334657403285;1.9218938909052776
303.15;0.32;8564259.11159892;9.083021973350924;1.58836010297212;6.183821770322891;1.937392603300155
303.15;0.34;8564259.11159892;9.89248467350916;1.58836010297212;5.970561784120031;1.9518555308834724
303.15;0.36;8564259.11159892;10.72630939171745;1.58836010297212;5.765533569786585;1.965260637797695
303.15;0.38;8564259.11159892;11.583784157101604;1.58836010297212;5.568645008863228;1.9775891102077499
303.15;0.4;8564259.11159892;12.464194170660619;1.58836010297212;5.379748920521301;1.988825450456134
303.15;0.42;8564259.11159892;13.366814686390228;1.58836010297212;5.1986556091323015;1.998957520875078
303.15;0.44;8564259.11159892;14.290908060499873;1.58836010297212;5.02893205051874;2.008161277508678
303.15;0.46;8564259.11159892;15.235724917315281;1.58836010297212;4.862518526586765;2.016069629566165
303.15;0.48;8564259.11159892;16.20050871298173;1.58836010297212;4.703187442896494;2.0228566377881134
303.15;0.5;8564259.11159892;17.18450260682465;1.58836010297212;4.550654663684422;2.0285224975295972
303.15;0.52;8564259.11159892;18.186957438829154;1.58836010297212;4.404624815394849;2.0330697970216853
303.15;0.54;8564259.11159892;19.207139699911465;1.58836010297212;4.2647945542981285;2.0365030957796315
303.15;0.56;8564259.11159892;20.24433860190817;1.58836010297212;4.130855431454727;2.0388284518573303
303.15;0.58;8564259.11159892;21.29787164176588;1.58836010297212;4.002496418362311;2.040052910410684
303.15;0.6;8564259.11159892;22.367088354033854;1.58836010297212;3.8794061103651085;2.040183963874419
303.15;0.62;8564259.11159892;23.45137221509293;1.58836010297212;3.761274603051684;2.039228991100476
303.15;0.64;8564259.11159892;24.550140874069427;1.58836010297212;3.6477950328718918;2.037194679663542
303.15;0.66;8564259.11159892;25.662845025843637;1.58836010297212;3.5386647805159424;2.034086432719891
303.15;0.68;8564259.11159892;26.788966310535386;1.58836010297212;3.4355196298946047;2.030181138800539
303.15;0.7000000000000001;8564259.11159892;27.928014630417863;1.58836010297212;3.334113800938919;2.024940122221872
303.15;0.72;8564259.11159892;29.079525234474545;1.58836010297212;3.236189263314753;2.0186275843339456
303.15;0.74;8564259.11159892;30.24305585034216;1.58836010297212;3.1414658371520616;2.0112375478216404
303.15;0.76;8564259.11159892;31.418184059892496;1.58836010297212;3.049669447663519;2.0027595032610344
303.15;0.78;8564259.11159892;32.60450503239633;1.58836010297212;2.9746561293515343;1.9959736554103795
303.15;0.8;8564259.11159892;33.80162965789094;1.58836010297212;2.90265313869102;1.988532628719329
303.15;0.8200000000000001;8564259.11159892;35.009183068894515;1.58836010297212;2.831900131630151;1.9801153147858692
303.15;0.84;8564259.11159892;36.226803502623966;1.58836010297212;2.7463276082208323;1.966982163300526
303.15;0.86;8564259.11159892;37.45414143713839;1.58836010297212;2.664009641697997;1.9529572301649365
303.15;0.88;8564259.11159892;38.69085893011243;1.58836010297212;2.5832054158089712;1.937660544443306
303.15;0.9;8564259.11159892;39.936629094024;1.58836010297212;2.502357468999667;1.9206644297640276
303.15;0.92;8564259.11159892;41.19113565244976;1.58836010297212;2.423896031333823;1.902620723138499
303.15;0.9400000000000001;8564259.11159892;42.454072535243085;1.58836010297212;2.3449943154822352;1.8827018421841912
303.15;0.96;8564259.11159892;43.725143483334534;1.58836010297212;2.266744629334536;1.8611806153101318
303.15;0.98;8564259.11159892;45.00406164515414;1.58836010297212;2.188939520774716;1.8379528318383218
303.15;1.0;8564259.11159892;46.29054915569486;1.58836010297212;2.1113910731664745;1.8129053456450537
303.15;1.02;8564259.11159892;47.5843366960994;1.58836010297212;2.0327930070665268;1.7854730486865753
303.15;1.04;8564259.11159892;48.88516303658719;1.58836010297212;1.954202854461348;1.7559467128311397
303.15;1.06;8564259.11159892;50.1927745690748;1.58836010297212;1.875530000166094;1.7242046989967068
303.15;1.08;8564259.11159892;51.506924838166356;1.58836010297212;1.8097071737258956;1.6960737218038209
303.15;1.1;8564259.11159892;52.82737408058679;1.58836010297212;1.7498063603761576;1.6690229779812302
303.15;1.12;8564259.11159892;54.15388878342367;1.58836010297212;1.6681557723773095;1.6295404524123822
303.15;1.1400000000000001;8564259.11159892;55.48624127093569;1.58836010297212;1.5868455859440593;1.5875529445396352
303.15;1.16;8564259.11159892;56.824209327901;1.58836010297212;1.5052827665014605;1.5426373312350181
303.15;1.18;8564259.11159892;58.16757586492554;1.58836010297212;1.4241849397173387;1.4950715091121811
303.15;1.2;8564259.11159892;59.5161286278541;1.58836010297212;1.3672985241679;1.459637857702212
303.15;1.22;8564259.11159892;60.86965995005602;1.58836010297212;1.3003877860276247;1.41603140721339
303.15;1.24;8564259.11159892;62.22796654325214;1.58836010297212;1.2273929330625737;1.3659772844922016
303.15;1.26;8564259.11159892;63.59084932023657;1.58836010297212;1.1623374964915996;1.318858833398806
303.15;1.28;8564259.11159892;64.95811324164711;1.58836010297212;1.107218888415071;1.276860412607125
303.15;1.3;8564259.11159892;66.3295671789001;1.58836010297212;1.0754433658625122;1.2510988389620616
303.15;1.32;8564259.11159892;67.70502378646194;1.58836010297212;1.0572115567471823;1.235259635974964
303.15;1.34;8564259.11159892;69.08429937841959;1.58836010297212;1.04717945942667;1.2256391100426625
303.15;1.36;8564259.11159892;70.46721380641026;1.58836010297212;1.0756652973524823;1.246096732875218
303.15;1.3800000000000001;8564259.11159892;71.8535903379528;1.58836010297212;1.1350305828033174;1.2896888010237855
303.15;1.4000000000000001;8564259.11159892;73.24325553578848;1.58836010297212;1.251394380385357;1.3727368426634925
303.15;1.42;8564259.11159892;74.63603913975976;1.58836010297212;1.430421870326229;1.49171455811305
303.15;1.44;8564259.11159892;76.0317739531238;1.58836010297212;1.6850566855276023;1.64403777497029
303.15;1.46;8564259.11159892;77.43029573480507;1.58836010297212;2.0345202710953565;1.8260175765592828
303.15;1.48;8564259.11159892;78.83144309899086;1.58836010297212;2.579599091389416;2.0609771352446216
303.15;1.5;8564259.11159892;80.23505742245314;1.58836010297212;3.1539940708247336;2.262100324527768
303.15;1.52;8564259.11159892;81.64098275967169;1.58836010297212;3.9037528954958347;2.4731363838625127
303.15;1.54;8564259.11159892;83.04906576538465;1.58836010297212;4.895439012933424;2.6902257477152873
